# Modbus TCP対応 DIOモジュール 仕様書ドラフト

## 1. 概要

本モジュールは、Modbus TCPにより制御可能なDIOモジュールである。

本モジュールは以下の入出力を備える。

| 項目 | 内容 |
| --- | --- |
| デジタル入力 | 16ch |
| デジタル出力 | 16ch |
| 通信方式 | Modbus TCP |
| 内部制御周期 | 100Hz |
| 基本更新周期 | 10ms |

デジタル入力は、内部的にはアナログ入力としてADCにより取得される。
デジタル出力は、電圧出力モードおよびリレー接点相当モードを備える。

---

## 2. デジタル入力仕様

### 2.1 入力チャンネル数

本モジュールは、16チャンネルのデジタル入力を備える。

- DI0 ～ DI15

各デジタル入力は、内部的にはアナログ入力として取得される。

### 2.2 入力取得周期

各入力チャンネルは、100Hz周期でポーリングされる。

- ポーリング周期: 100Hz
- 更新間隔: 10ms

取得された値は、対応するModbusレジスタへ反映される。

### 2.3 入力基準電圧

デジタル入力は、設定された基準電圧に対する割合として扱う。

- 0% = 0V相当
- 100% = 設定された入力基準電圧相当

入力電圧が設定基準電圧を超える場合、入力値は100%に飽和する。

### 2.4 基準電圧設定

入力基準電圧は、4チャンネルごとのバンク単位で設定する。
設定は基板上のDIPスイッチにより行う。

| 入力チャンネル | バンク |
| --- | --- |
| DI0 ～ DI3 | Input Bank 0 |
| DI4 ～ DI7 | Input Bank 1 |
| DI8 ～ DI11 | Input Bank 2 |
| DI12 ～ DI15 | Input Bank 3 |

各バンクで選択可能な入力基準電圧は以下とする。

| 設定 | 入力基準電圧 |
| --- | --- |
| 0 | 3.3V |
| 1 | 5V |
| 2 | 12V |
| 3 | 24V |

### 2.5 入力値の例

| 入力基準電圧設定 | 実入力電圧 | 入力値 |
| --- | --- | --- |
| 3.3V | 0V | 0% |
| 3.3V | 1.65V | 50% |
| 3.3V | 3.3V | 100% |
| 3.3V | 5V以上 | 100% |
| 5V | 2.5V | 50% |
| 5V | 5V | 100% |
| 12V | 6V | 50% |
| 12V | 12V | 100% |
| 24V | 12V | 50% |
| 24V | 24V | 100% |

### 2.6 Modbusレジスタ表現

各入力チャンネルは、1つの16bit Modbusレジスタに対応する。

入力値は以下のスケーリングで表現する。

- 0 = 0.0%
- 1000 = 100.0%

例：

| 入力状態 | レジスタ値 |
| --- | --- |
| 0.0% | 0 |
| 50.0% | 500 |
| 100.0% | 1000 |

入力電圧が基準電圧を超える場合、レジスタ値は1000に飽和する。

---

## 3. デジタル出力仕様

### 3.1 出力チャンネル数

本モジュールは、16チャンネルのデジタル出力を備える。

- DO0 ～ DO15

### 3.2 出力更新周期

各出力チャンネルは、100Hz周期で状態を更新可能とする。

- 更新周期: 100Hz
- 更新間隔: 10ms

### 3.3 絶縁

デジタル出力回路は、マイコン側制御回路と外部出力端子側の間を絶縁する。
絶縁にはフォトリレー、または同等の絶縁型半導体リレー素子を用いる。

### 3.4 出力端子構成

各出力チャンネルは、1ポートあたり2端子を持つ。

- DOx_A
- DOx_B

### 3.5 出力モード設定

出力モードは、4チャンネルごとのバンク単位で設定可能とする。
設定は基板上のDIPスイッチにより行う。

| 出力チャンネル | バンク |
| --- | --- |
| DO0 ～ DO3 | Output Bank 0 |
| DO4 ～ DO7 | Output Bank 1 |
| DO8 ～ DO11 | Output Bank 2 |
| DO12 ～ DO15 | Output Bank 3 |

各バンクは、3bit分のDIPスイッチ設定により、出力モードを選択する。

### 3.6 出力モード

各バンクで選択可能な出力モードは以下とする。

| モード | 出力動作 |
| --- | --- |
| 3.3V出力モード | 出力ON時に内部生成した3.3Vを出力する |
| 5V出力モード | 出力ON時に内部生成した5Vを出力する |
| 12V出力モード | 出力ON時に内部生成した12Vを出力する |
| 24V出力モード | 出力ON時に内部生成した24Vを出力する |
| リレー接点モード | 出力ON時にDOx_A-DOx_B間を短絡相当、出力OFF時に開放相当とする |

電圧出力モードでは、出力電圧はモジュール内部で生成する。
外部出力端子には、DIPスイッチで選択された内部生成電圧を出力する。

### 3.7 電圧出力モードの端子動作

電圧出力モードにおける端子動作は以下とする。

- ON時: DOx_A = 選択電圧、DOx_B = 出力基準GND
- OFF時: DOx_A = Low相当、DOx_B = 出力基準GND

### 3.8 リレー接点モードの端子動作

リレー接点モードでは、DOx_A-DOx_B間は無電圧接点相当として動作する。

- ON時: DOx_A-DOx_B間を短絡相当
- OFF時: DOx_A-DOx_B間を開放相当

このため、外部配線により以下のような用途に使用可能とする。

- PNP相当出力
- NPN相当出力
- 接点入力の模擬
- 外部回路の単純な開閉制御

### 3.9 出力電流

各デジタル出力ポートの最大出力電流は以下とする。

- 最大出力電流: 500mA / port

電圧出力モードでは、各出力ポートは選択された内部生成電圧において最大500mAまでの負荷を駆動可能とする。

| 出力モード | 最大出力電流 |
| --- | --- |
| 3.3V出力モード | 500mA / port |
| 5V出力モード | 500mA / port |
| 12V出力モード | 500mA / port |
| 24V出力モード | 500mA / port |

リレー接点モードでは、DOx_A-DOx_B間の短絡相当経路における最大許容電流を500mA / portとする。

複数ポートを同時に使用する場合、内部電源回路および基板配線の総電流定格を超えないこと。

---

## 4. Modbus TCP仕様

### 4.1 通信方式

本モジュールは、Modbus TCPにより外部ホストから制御および状態取得を行う。

### 4.2 レジスタアドレス表記

本仕様書では、Modbus PDU上で使用する0始まりのアドレスを正式なレジスタアドレスとして扱う。

| 表記 | 内容 | 例 |
| --- | --- | --- |
| Protocol Address | Modbus PDUで指定する0始まりのアドレス | `0x0000` |
| Decimal Address | Protocol Addressの10進表記 | `0` |
| Reference No. | PCツール等で表示されることが多い1始まりの参照番号 | Input Registerの場合 `30001`、Holding Registerの場合 `40001` |

PCツールにより、レジスタ番号を0始まりで入力するものと、`30001` / `40001` のような1始まりの参照番号で入力するものがある。
実装および通信試験では、Protocol Addressを基準として扱う。

### 4.3 対応Function Code

初期仕様では、ビット単位のCoil / Discrete Inputは使用せず、16bitレジスタに集約して扱う。

| 用途 | レジスタ種別 | Function Code | アクセス | 備考 |
| --- | --- | --- | --- | --- |
| DI入力値、状態読出し | Input Register | `0x04` Read Input Registers | Read Only | 100Hz周期で更新される値を含む |
| DO制御値の読出し | Holding Register | `0x03` Read Holding Registers | Read | 最後に受理された制御値を返す |
| DO制御値の単一書込み | Holding Register | `0x06` Write Single Register | Write | 1ch単位の制御に使用する |
| DO制御値の複数書込み | Holding Register | `0x10` Write Multiple Registers | Write | 複数chの同期点滅設定に使用する |

### 4.4 Input Registerマップ

Input Registerは、入力計測値、システム時刻、出力実状態、および入力オーバーレンジ状態を読み出すために使用する。
全Input Registerは読み取り専用とする。

#### 4.4.1 Input Register一覧

| Protocol Address | Decimal Address | Reference No. | レジスタ名 | 内容 | 値の範囲 / 表現 | 更新タイミング |
| --- | ---: | ---: | --- | --- | --- | --- |
| `0x0000` | 0 | 30001 | `DI0_PERCENT` | DI0入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0001` | 1 | 30002 | `DI1_PERCENT` | DI1入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0002` | 2 | 30003 | `DI2_PERCENT` | DI2入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0003` | 3 | 30004 | `DI3_PERCENT` | DI3入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0004` | 4 | 30005 | `DI4_PERCENT` | DI4入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0005` | 5 | 30006 | `DI5_PERCENT` | DI5入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0006` | 6 | 30007 | `DI6_PERCENT` | DI6入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0007` | 7 | 30008 | `DI7_PERCENT` | DI7入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0008` | 8 | 30009 | `DI8_PERCENT` | DI8入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0009` | 9 | 30010 | `DI9_PERCENT` | DI9入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000A` | 10 | 30011 | `DI10_PERCENT` | DI10入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000B` | 11 | 30012 | `DI11_PERCENT` | DI11入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000C` | 12 | 30013 | `DI12_PERCENT` | DI12入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000D` | 13 | 30014 | `DI13_PERCENT` | DI13入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000E` | 14 | 30015 | `DI14_PERCENT` | DI14入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x000F` | 15 | 30016 | `DI15_PERCENT` | DI15入力値 | `0`～`1000` = 0.0%～100.0% | 100Hz |
| `0x0010` | 16 | 30017 | `SYSTEM_TIME_HIGH` | 起動後時刻カウンタ上位16bit | 32bit unsigned上位ワード | 100Hz |
| `0x0011` | 17 | 30018 | `SYSTEM_TIME_LOW` | 起動後時刻カウンタ下位16bit | 32bit unsigned下位ワード | 100Hz |
| `0x0020` | 32 | 30033 | `DO_OUTPUT_STATE` | DO実出力状態ビットマスク | bit0～15 = DO0～DO15 | 100Hz / 即時反映後 |
| `0x0021` | 33 | 30034 | `DI_OVERRANGE_FLAGS` | DIオーバーレンジ状態ビットマスク | bit0～15 = DI0～DI15 | 100Hz |

未定義のInput Registerアドレスは予約領域とし、読み出し要求に対してはModbus例外応答 `0x02` Illegal Data Addressを返す。

#### 4.4.2 DI入力値レジスタ

`DI0_PERCENT` ～ `DI15_PERCENT` は、入力基準電圧に対する入力電圧の割合を表す。

- `0` = 0.0%
- `1000` = 100.0%

入力電圧が設定基準電圧を超える場合、対応するDI入力値レジスタは`1000`に飽和する。
同時に、`DI_OVERRANGE_FLAGS` の対応bitを`1`にする。

#### 4.4.3 システム時刻レジスタ

`SYSTEM_TIME_HIGH` と `SYSTEM_TIME_LOW` は、32bit unsigned値を上位16bit、下位16bitの順で表す。

```text
SystemTimeCounter = (SYSTEM_TIME_HIGH << 16) | SYSTEM_TIME_LOW
```

`SYSTEM_TIME_HIGH` と `SYSTEM_TIME_LOW` を同一のRead Input Registers要求で読み出した場合、同一タイミングのスナップショット値を返す。
個別に読み出した場合は、2回の読出し間でカウンタが更新される可能性がある。

#### 4.4.4 DO_OUTPUT_STATEビット定義

`DO_OUTPUT_STATE` は、各DOの実出力状態をbit単位で表す。

| bit | 対象 | 値0 | 値1 |
| --- | --- | --- | --- |
| bit0 | DO0 | OFF / LOW / 開放 | ON / HIGH / 短絡 |
| bit1 | DO1 | OFF / LOW / 開放 | ON / HIGH / 短絡 |
| ... | ... | ... | ... |
| bit15 | DO15 | OFF / LOW / 開放 | ON / HIGH / 短絡 |

電圧出力モードでは、値`1`は選択電圧出力、値`0`はLow相当を示す。
リレー接点モードでは、値`1`は短絡相当、値`0`は開放相当を示す。

#### 4.4.5 DI_OVERRANGE_FLAGSビット定義

`DI_OVERRANGE_FLAGS` は、各DIの入力電圧が設定基準電圧を超えて飽和しているかをbit単位で表す。

| bit | 対象 | 値0 | 値1 |
| --- | --- | --- | --- |
| bit0 | DI0 | 非飽和 | 100%飽和中 |
| bit1 | DI1 | 非飽和 | 100%飽和中 |
| ... | ... | ... | ... |
| bit15 | DI15 | 非飽和 | 100%飽和中 |

### 4.5 Holding Registerマップ

Holding Registerは、デジタル出力制御値の読出しおよび書込みに使用する。

#### 4.5.1 Holding Register一覧

| Protocol Address | Decimal Address | Reference No. | レジスタ名 | 内容 | アクセス | 反映タイミング |
| --- | ---: | ---: | --- | --- | --- | --- |
| `0x0000` | 0 | 40001 | `DO0_CONTROL` | DO0制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0001` | 1 | 40002 | `DO1_CONTROL` | DO1制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0002` | 2 | 40003 | `DO2_CONTROL` | DO2制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0003` | 3 | 40004 | `DO3_CONTROL` | DO3制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0004` | 4 | 40005 | `DO4_CONTROL` | DO4制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0005` | 5 | 40006 | `DO5_CONTROL` | DO5制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0006` | 6 | 40007 | `DO6_CONTROL` | DO6制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0007` | 7 | 40008 | `DO7_CONTROL` | DO7制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0008` | 8 | 40009 | `DO8_CONTROL` | DO8制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x0009` | 9 | 40010 | `DO9_CONTROL` | DO9制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000A` | 10 | 40011 | `DO10_CONTROL` | DO10制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000B` | 11 | 40012 | `DO11_CONTROL` | DO11制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000C` | 12 | 40013 | `DO12_CONTROL` | DO12制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000D` | 13 | 40014 | `DO13_CONTROL` | DO13制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000E` | 14 | 40015 | `DO14_CONTROL` | DO14制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |
| `0x000F` | 15 | 40016 | `DO15_CONTROL` | DO15制御値 | R/W | 固定出力は即時、自動点滅は次回100Hz |

未定義のHolding Registerアドレスは予約領域とし、読み書き要求に対してはModbus例外応答 `0x02` Illegal Data Addressを返す。

#### 4.5.2 DO制御レジスタ値の有効範囲

`DO0_CONTROL` ～ `DO15_CONTROL` に書込み可能な値は以下とする。

| 条件 | 意味 | 書込み可否 |
| --- | --- | --- |
| `0` | 固定LOW | 可 |
| `1` | 固定HIGH | 可 |
| bit0 = `1` かつ bit1～6のいずれかが`1` かつ bit7～15 = `0` | 自動点滅 | 可 |
| 上記以外 | 予約値 | 不可 |

予約値が書き込まれた場合、対象レジスタおよび出力状態は変更せず、Modbus例外応答 `0x03` Illegal Data Valueを返す。

#### 4.5.3 複数レジスタ書込み時の扱い

`Write Multiple Registers`で複数のDO制御レジスタを書き込む場合、要求内に予約値が1つでも含まれると、その要求全体を不受理とする。
この場合、対象範囲の制御レジスタおよび出力状態は変更せず、Modbus例外応答 `0x03` Illegal Data Valueを返す。

複数の自動点滅設定が同一の`Write Multiple Registers`要求で受理された場合、それらの設定は次回の100Hz更新タイミングでまとめて反映する。

---

## 5. デジタル出力レジスタ仕様

### 5.1 基本動作

| レジスタ値 | 動作 |
| --- | --- |
| 0 | 固定LOW |
| 1 | 固定HIGH |
| bit0 = 1 かつ bit1～6 に時間指定あり | 自動点滅 |

固定LOW時は、電圧出力モードではLOW相当を出力し、リレー接点モードでは開放とする。

固定HIGH時は、電圧出力モードでは選択された出力電圧を出力し、リレー接点モードでは短絡とする。

### 5.2 自動点滅モード

自動点滅モードでは、bit1～3をLOW時間、bit4～6をHIGH時間として扱う。

| ビット | 内容 |
| --- | --- |
| bit0 | 自動点滅指定ビット |
| bit1～3 | LOW時間設定 |
| bit4～6 | HIGH時間設定 |
| bit7～15 | 予約 |

LOW時間およびHIGH時間の単位は0.1秒とする。

- LOW時間 = bit1～3 の値 × 0.1秒
- HIGH時間 = bit4～6 の値 × 0.1秒

ただし、レジスタ値が0の場合は固定LOW、レジスタ値が1の場合は固定HIGHとして扱う。

そのため、自動点滅モードは以下の条件で有効とする。

- bit0 = 1
- かつ bit1～6 のいずれかに時間指定がある

### 5.3 自動点滅モードの例

| レジスタ値 | bit6～bit0 | LOW時間 | HIGH時間 | 動作 |
| --- | --- | --- | --- | --- |
| 0 | 0000000 | - | - | 固定LOW |
| 1 | 0000001 | - | - | 固定HIGH |
| 23 | 0010111 | 0.3秒 | 0.1秒 | 自動点滅 |
| 55 | 0110111 | 0.3秒 | 0.3秒 | 自動点滅 |
| 101 | 1100101 | 0.2秒 | 0.6秒 | 自動点滅 |

自動点滅モードでは、上位ホストが周期的にON/OFFを書き換える必要はない。
一度レジスタにLOW時間およびHIGH時間を設定すると、モジュール内部で指定周期に従って出力を切り替える。

### 5.4 Modbus書き込み時の出力反映タイミング

デジタル出力制御レジスタに対するModbus書き込みは、レジスタ値の内容に応じて反映タイミングを分ける。

#### 固定出力指定時

書き込まれたレジスタ値が以下の場合、出力状態は即時反映する。

| レジスタ値 | 動作 | 反映タイミング |
| --- | --- | --- |
| 0 | 固定LOW | 即時反映 |
| 1 | 固定HIGH | 即時反映 |

固定LOWまたは固定HIGH指定時は、Modbus書き込み受信後、可能な限り速やかに対象出力へ反映する。

#### 自動点滅指定時

書き込まれたレジスタ値が自動点滅指定の場合、出力設定は100Hz周期の内部更新タイミングで反映する。

自動点滅指定は以下の条件で判定する。

- bit0 = 1
- かつ bit1～6 のいずれかに時間指定がある

自動点滅設定は、内部100Hz更新周期に同期して反映する。

- 反映周期: 100Hz
- 反映間隔: 10ms

#### 複数出力の同期反映

複数の出力レジスタが自動点滅指定として書き込まれた場合、それらの設定は次回の100Hz更新タイミングでまとめて反映する。

これにより、複数チャンネルを連動させた点滅制御において、出力開始タイミングを揃えることができる。

例として、RGB LEDのR/G/B各チャンネルを同時に制御し、黄色点滅などの複数チャンネル同期出力を行う場合、各チャンネルの点滅設定は100Hz周期に同期して反映される。

#### 反映タイミングのまとめ

| 書き込み内容 | 反映タイミング |
| --- | --- |
| 固定LOW、レジスタ値0 | 即時反映 |
| 固定HIGH、レジスタ値1 | 即時反映 |
| 自動点滅設定 | 次回100Hz周期で反映 |

---

## 6. システム時刻カウンタ仕様

### 6.1 概要

本モジュールは、起動後の経過時間を示す32bitカウンタを持つ。

カウンタは、モジュール起動時に0で初期化される。
以後、内部周期100Hzに同期して、0.01秒ごとに1カウント加算される。

- 1 count = 0.01秒
- 更新周期 = 100Hz

### 6.2 Modbusレジスタ表現

カウンタ値は、Modbus上では連続する2つの16bitレジスタを用いて32bit unsigned値として扱う。

PC側および上位ホスト側からの読み取りやすさを考慮し、先頭レジスタを上位16bit、次レジスタを下位16bitとする。

- SystemTimeCounter_High: 上位16bit
- SystemTimeCounter_Low: 下位16bit

32bitカウンタの値は以下で表される。

```text
SystemTimeCounter = (SystemTimeCounter_High << 16) | SystemTimeCounter_Low
```

### 6.3 カウント範囲

カウント範囲は以下とする。

- 0 ～ 4,294,967,295

最大値に達した後、次のカウントで0に戻る。

```text
4,294,967,295 → 0
```

最大カウント時間は以下とする。

```text
4,294,967,295 × 0.01秒 = 42,949,672.95秒
```

これは約497.1日、約1.36年に相当する。

本レジスタは読み取り専用とする。

---

## 7. 未確定項目

以下は今後決定が必要な項目である。

| 項目 | 内容 |
| --- | --- |
| 最大合計出力電流 | 全ポート同時使用時の合計電流上限 |
| 最大バンク出力電流 | 4chバンク単位での合計電流上限 |
| 出力短絡保護 | 電圧出力モード時の短絡保護方式 |
| 入力保護仕様 | 入力過電圧、逆接続、サージ、ESD耐性 |
| 入力レンジ切替回路 | DIPスイッチによるレンジ切替方式 |
| 出力モード切替回路 | DIPスイッチによる出力モード切替方式 |
| 絶縁耐圧 | マイコン側と外部入出力側の絶縁耐圧 |
| 電源仕様 | モジュール入力電源、内部生成電源容量 |
| 出力点滅開始位相 | 自動点滅設定直後にHIGH開始かLOW開始か |
